within Buildings.Utilities.IO.Python27.Functions.Examples;
model Exchange "Test model for exchange function"
  extends Modelica.Icons.Example;

  Real    yR1[1] "Real function value";
  Integer yI1[1] "Integer function value";
  Real    yR2[2] "Real function value";
  Integer yI2[2] "Integer function value";
algorithm
  yR1 := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="r1_r1",
      dblWri={2},
      intWri={0},
      nDblWri=1,
      nDblRea=1,
      nIntWri=0,
      nIntRea=0,
      nStrWri=0,
      strWri={""});
    assert(abs(4-yR1[1]) < 1e-5, "Error in function r1_r1");

    yR1 := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="r2_r1",
      dblWri={2, 3},
      intWri={0},
      nDblWri=2,
      nDblRea=1,
      nIntWri=0,
      nIntRea=0,
      nStrWri=0,
      strWri={""});
    assert(abs(6-yR1[1]) < 1e-5, "Error in function r2_r1");

  yR2 := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="r1_r2",
      dblWri={2},
      intWri={0},
      nDblWri=1,
      nDblRea=2,
      nIntWri=0,
      nIntRea=0,
      nStrWri=0,
      strWri={""});
  assert(abs(yR2[1]-2) + abs(yR2[2]-4) < 1E-5, "Error in function r1_r2");

  // In the call below, yR1 is a dummy variable, as exchange returns (Real[1], Integer[1])
  (yR1, yI1) := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="i1_i1",
      dblWri={0},
      intWri={3},
      nDblWri=0,
      nDblRea=0,
      nIntWri=1,
      nIntRea=1,
      nStrWri=0,
      strWri={""});
  assert((6-yI1[1]) < 1e-5, "Error in function i1_i1");

  // In the call below, yR1 is a dummy variable, as exchange returns (Real[1], Integer[2])
  (yR1, yI2) := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="i1_i2",
      dblWri={0},
      intWri={2},
      nDblWri=0,
      nDblRea=0,
      nIntWri=1,
      nIntRea=2,
      nStrWri=0,
      strWri={""});
  assert(abs(yI2[1]-2) + abs(yI2[2]-4) < 1E-5, "Error in function i1_i2");

  yR2 := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="r1i1_r2",
      dblWri={0.3},
      intWri={2},
      nDblWri=1,
      nDblRea=2,
      nIntWri=1,
      nIntRea=0,
      nStrWri=0,
      strWri={""});
  assert(abs(yR2[1]-0.6) + abs(yI2[2]-4) < 1E-5, "Error in function r1i1_r2");

  // From Modelica, write a number to a text file, and from Python, read the text file
  // and return the number.
  Modelica.Utilities.Files.removeFile(fileName="tmp-TestPythonInterface.txt");
  Modelica.Utilities.Streams.print(string="1.23", fileName="tmp-TestPythonInterface.txt");
  yR1 := Buildings.Utilities.IO.Python27.Functions.exchange(
      moduleName="testFunctions",
      functionName="s2_r1",
      dblWri={0},
      intWri={0},
      nDblWri=0,
      nDblRea=1,
      nIntWri=0,
      nIntRea=0,
      nStrWri=2,
      strWri={"tmp-TestPythonInterface", "txt"});
   assert(abs(yR1[1]-1.23) < 1E-5, "Error in function s2_r1");

  annotation (
experiment(StopTime=1.0),

  __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Utilities/IO/Python27/Functions/Examples/Exchange.mos"
        "Simulate and plot"),
Documentation(info="<html>
<p>
This example calls various functions in the Python module <code>testFunctions.py</code>.
It tests whether arguments and return values are passed correctly.
The functions in  <code>testFunctions.py</code> are very simple in order to test
whether they compute correctly, and whether the data conversion between Modelica and
Python is implemented correctly.
Each call to Python is followed by an <code>assert</code> statement which terminates
the simulation if the return value is different from the expected value.
</p>
</html>", revisions="<html>
<ul>
<li>
January 31, 2013, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
end Exchange;
